<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building_1 RUN_PERIOD_1 ** Nanjing Jiangsu CHN CSWD WMO#=582380
  2026-05-25
  23:02:28
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.05.25 23:02</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building_1</b></p>
<p>Environment: <b>RUN_PERIOD_1 ** Nanjing Jiangsu CHN CSWD WMO#=582380</b></p>
<p>Simulation Timestamp: <b>2026-05-25
  23:02:28</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-25
    23:02:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    23665.21</td>
    <td align="right">      525.29</td>
    <td align="right">      525.29</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    23665.21</td>
    <td align="right">      525.29</td>
    <td align="right">      525.29</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    60807.95</td>
    <td align="right">     1349.73</td>
    <td align="right">     1349.73</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    60807.95</td>
    <td align="right">     1349.73</td>
    <td align="right">     1349.73</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    45052.08</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    45052.08</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3843.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7509.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3556.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     8755.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    12312.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7509.60</td>
    <td align="right">     3843.54</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3843.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7509.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3556.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">     8755.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3843.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7509.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">     3556.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">     8755.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.69</td>
    <td align="right">       85.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      194.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      273.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.69</td>
    <td align="right">       85.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.69</td>
    <td align="right">       85.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      194.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      273.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.69</td>
    <td align="right">       85.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   12312.073</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   12312.073</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   12312.073</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   12312.073</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4210.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-25
    23:02:28</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.1.0-87ed9199d4, YMD=2026.05.25 23:02</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN_PERIOD_1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Nanjing Jiangsu CHN CSWD WMO#=582380</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       32.83</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      118.80</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     7708.26</td>
    <td align="right">     2827.87</td>
    <td align="right">     1079.00</td>
    <td align="right">     2950.61</td>
    <td align="right">      850.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     7708.26</td>
    <td align="right">     2827.87</td>
    <td align="right">     1079.00</td>
    <td align="right">     2950.61</td>
    <td align="right">      850.78</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     4444.54</td>
    <td align="right">     1695.02</td>
    <td align="right">      431.17</td>
    <td align="right">     2063.36</td>
    <td align="right">      254.98</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       57.66</td>
    <td align="right">       59.94</td>
    <td align="right">       39.96</td>
    <td align="right">       69.93</td>
    <td align="right">       29.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       57.66</td>
    <td align="right">       59.94</td>
    <td align="right">       39.96</td>
    <td align="right">       69.93</td>
    <td align="right">       29.97</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     7708.26</td>
    <td align="right">     2827.87</td>
    <td align="right">     1079.00</td>
    <td align="right">     2950.61</td>
    <td align="right">      850.78</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     7708.26</td>
    <td align="right">     2827.87</td>
    <td align="right">     1079.00</td>
    <td align="right">     2950.61</td>
    <td align="right">      850.78</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     4444.54</td>
    <td align="right">     1695.02</td>
    <td align="right">      431.17</td>
    <td align="right">     2063.36</td>
    <td align="right">      254.98</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       57.66</td>
    <td align="right">       59.94</td>
    <td align="right">       39.96</td>
    <td align="right">       69.93</td>
    <td align="right">       29.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       57.66</td>
    <td align="right">       59.94</td>
    <td align="right">       39.96</td>
    <td align="right">       69.93</td>
    <td align="right">       29.97</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">    45052.08</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11914.60</td>
    <td align="right">        1.00</td>
    <td align="right">      700.75</td>
    <td align="right">        0.00</td>
    <td align="right">      404.05</td>
    <td align="right">      404.05</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    45052.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   131060.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7708.26</td>
    <td align="right">        0.00</td>
    <td align="right">     4444.54</td>
    <td align="right">     4444.54</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    45052.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   131060.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7708.26</td>
    <td align="right">        0.00</td>
    <td align="right">     4444.54</td>
    <td align="right">     4444.54</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10_SPACE</td>
    <td align="right">     4095.64</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10</td>
    <td align="right">ADMINISTRATION</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10_SPACE</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    45052.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    45052.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ADMINISTRATION</td>
    <td align="right">    45052.08</td>
    <td align="right">    45052.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.0000</td>
    <td align="right">        8.00</td>
    <td align="right">     15.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    45052.08</td>
    <td align="right">    45052.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-25
    23:02:28</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-JUL-08:30</td>
    <td align="right">08-JAN-08:30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4034247.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5322525.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   342395.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   641992.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   984387.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5322525.76</td>
    <td align="right">  4034247.98</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4034247.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5322525.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">   342395.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Electric Equipment</td>
    <td align="right">   641992.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-25
    23:02:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13887.98</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7927.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    11262.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    27729.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    38992.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7927.64</td>
    <td align="right">    13887.98</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.26</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      249.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      615.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      865.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.97</td>
    <td align="right">      308.26</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.26</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      249.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      615.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      865.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.97</td>
    <td align="right">      308.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-25
    23:02:28</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-25
    23:02:28</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 3 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 4 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 5 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 6 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 7 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 8 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 9 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 4 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 5 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 6 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 7 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 8 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 9 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 5 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 6 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 7 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 8 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 9 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 6 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 7 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 8 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 9 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 7 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 8 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 9 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 8 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 9 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 9 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 FLOOR 0001 | BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 CEILING 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 FLOOR 0001 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9 WALL 0021WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0001</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0001WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0002</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0002WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0003</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0003WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0004</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0004WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0005</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0005WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0006</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0006WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0007</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0007WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0008</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0008WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0009</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0009WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0010</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0010WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0011</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0011WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0012</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0012WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0013</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0013WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0014</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0014WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0015</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0015WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0016</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0016WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0017</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0017WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0018</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0018WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0019</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0019WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0020</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0020WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0021</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10 WALL 0021WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-25
    23:02:28</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-25
    23:02:28</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4.87</td>
    <td align="right">3.81</td>
    <td align="right">5.70</td>
    <td align="right">8.67</td>
    <td align="right">16.42</td>
    <td align="right">22.41</td>
    <td align="right">26.44</td>
    <td align="right">27.67</td>
    <td align="right">25.58</td>
    <td align="right">20.93</td>
    <td align="right">14.72</td>
    <td align="right">8.96</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Nanjing Jiangsu CHN CSWD WMO#=582380</td>
    <td align="right">32.83</td>
    <td align="right">118.80</td>
    <td align="right">8.00</td>
    <td align="right">7.10</td>
    <td align="right">101240</td>
    <td align="right">1.2033</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building_1</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">11</td>
    <td align="right">484</td>
    <td align="right">231</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">1.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">0.00</td>
    <td align="right">2.91</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">4.36</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">2.91</td>
    <td align="right">5.82</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">7.27</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">5.82</td>
    <td align="right">8.73</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">10.18</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">8.73</td>
    <td align="right">11.64</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">13.09</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">11.64</td>
    <td align="right">14.55</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">16.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">14.55</td>
    <td align="right">17.45</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">18.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">17.45</td>
    <td align="right">20.36</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">21.82</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">20.36</td>
    <td align="right">23.27</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">24.73</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">23.27</td>
    <td align="right">26.18</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">27.64</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">26.18</td>
    <td align="right">29.09</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">668306.71</td>
    <td align="right">3546982.04</td>
    <td align="right">30.55</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">668252.42</td>
    <td align="right">668344.82</td>
    <td align="right">3546951.11</td>
    <td align="right">3547011.26</td>
    <td align="right">29.09</td>
    <td align="right">32.00</td>
    <td align="right">2.91</td>
    <td align="right">11914.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">4095.64</td>
    <td align="right">700.75</td>
    <td align="right">296.70</td>
    <td align="right">404.05</td>
    <td align="right">23</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">8.000</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">15.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10_SPACE PEOPLE_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_PEOPLE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">512.0</td>
    <td align="right">0.125</td>
    <td align="right">8.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">486</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10_SPACE LIGHT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_ADMINISTRATION_LIGHTING</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">32765.146</td>
    <td align="right">8.000</td>
    <td align="right">64.000</td>
    <td align="right">0.000</td>
    <td align="right">0.320</td>
    <td align="right">0.250</td>
    <td align="right">0.430</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6553.029</td>
    <td align="right">31126.889</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10_SPACE EQUIPMENT_FOR_ADMINISTRATION</td>
    <td align="right">SEASONALSCHEDULE_SCHEDULE_ADMINISTRATION_EQUIPMENT</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10</td>
    <td align="right">4095.64</td>
    <td align="right">512.0</td>
    <td align="right">61434.649</td>
    <td align="right">15.000</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">Electric Equipment</td>
    <td align="right">12286.930</td>
    <td align="right">58362.916</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Enclosures</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10_SPACE</td>
    <td align="right">21</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Adjacent Enclosures with Windows</td>
    <td align="right">Adjacent Enclosure Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10_SPACE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 10</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sky Type</td>
    <td align="right">MonthAndDay</td>
    <td align="right">Daylighting Control Name</td>
    <td align="right">Enclosure Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.2531E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.8131E-004</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.4637E-004</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.8728E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.5857E-004</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.0438E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.5116E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.9992E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.2084E-004</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.4892E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.6676E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.3326E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4.3404E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.3577E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.2218E-004</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.1974E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.9894E-004</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.3471E-004</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.6889E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.4551E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.9220E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.3250E-004</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.7918E-004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.5877E-004</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.8787E-004</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.1508E-004</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.6835E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.5720E-004</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.0695E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">9.2370E-005</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">8.9509E-005</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">9.1301E-005</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.9432E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.8231E-004</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.5012E-004</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.8310E-004</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.0528E-003</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.0792E-003</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">8.1762E-004</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4.5874E-004</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.1870E-003</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">2.2745E-003</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.5226E-003</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">7.2028E-004</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.1707E-003</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.2418E-003</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">7.8382E-004</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.5530E-004</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">9.4929E-004</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.0080E-003</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">6.7956E-004</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.2062E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">5.1318E-004</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">5.4480E-004</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.7960E-004</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.8519E-004</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4.5573E-004</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4.7918E-004</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.4597E-004</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.7930E-004</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4.0225E-004</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">4.1756E-004</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">3.1401E-004</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.7441E-004</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.8202E-004</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.7597E-004</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.5519E-004</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.1050E-004</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.6361E-004</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.4793E-004</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.4283E-004</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.2400E-004</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.2212E-004</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.0418E-004</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.0036E-004</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.0627E-004</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.4266E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.1920E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.1034E-004</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.2546E-004</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.8952E-004</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.5535E-004</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.3555E-004</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 0 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 0</td>
    <td align="right">1.6445E-004</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.1557E-004</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.7401E-004</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.4219E-004</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.8267E-004</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.4460E-004</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.9412E-004</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.4624E-004</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.9388E-004</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.0106E-004</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.3469E-004</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.6112E-004</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.2536E-004</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4.0854E-004</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.1762E-004</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.1568E-004</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.0978E-004</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.8605E-004</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.2554E-004</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.6530E-004</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.3997E-004</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.8303E-004</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.2592E-004</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.7616E-004</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.5427E-004</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.7847E-004</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.0819E-004</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.6432E-004</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.5198E-004</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.0464E-004</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">9.0558E-005</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">8.8117E-005</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">9.0005E-005</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.8798E-004</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.7675E-004</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.4574E-004</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.8033E-004</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.0251E-003</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.0533E-003</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">7.9868E-004</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4.4984E-004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.0699E-003</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">2.1572E-003</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.4559E-003</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">6.9703E-004</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.1068E-003</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.1749E-003</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">7.5100E-004</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.4520E-004</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">9.1642E-004</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">9.7430E-004</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">6.6040E-004</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.1423E-004</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">5.0029E-004</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">5.3175E-004</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.7131E-004</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.8220E-004</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4.4541E-004</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4.6890E-004</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.3904E-004</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.7660E-004</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.9389E-004</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">4.0936E-004</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">3.0821E-004</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.7194E-004</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.7800E-004</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.7231E-004</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.5227E-004</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.0892E-004</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.5983E-004</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.4473E-004</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.4012E-004</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.2218E-004</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.1913E-004</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.0180E-004</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">9.8407E-005</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.0466E-004</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.3856E-004</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.1600E-004</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.0794E-004</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.2328E-004</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.8295E-004</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.5033E-004</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.3219E-004</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 1 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 1</td>
    <td align="right">1.6110E-004</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.0717E-004</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.6763E-004</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.3872E-004</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.7945E-004</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.3196E-004</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.8475E-004</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.4202E-004</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.8927E-004</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.8277E-004</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.2144E-004</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.5620E-004</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.1908E-004</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.8510E-004</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.0084E-004</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.1013E-004</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.0205E-004</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.7491E-004</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.1751E-004</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.6246E-004</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.3626E-004</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.7578E-004</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.2061E-004</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.7396E-004</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.5174E-004</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.7177E-004</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.0313E-004</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.6171E-004</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.4949E-004</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.0319E-004</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">8.9430E-005</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">8.7415E-005</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">8.9445E-005</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.8453E-004</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.7396E-004</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.4374E-004</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.7901E-004</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.0080E-003</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.0386E-003</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">7.8758E-004</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4.4427E-004</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.9703E-003</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">2.0588E-003</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.4016E-003</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">6.7847E-004</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.0531E-003</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.1190E-003</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">7.2511E-004</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.3760E-004</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">8.9320E-004</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">9.5114E-004</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">6.4799E-004</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.1022E-004</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4.9312E-004</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">5.2496E-004</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.6707E-004</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.8065E-004</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4.4020E-004</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4.6413E-004</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.3579E-004</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.7530E-004</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.9000E-004</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">4.0591E-004</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">3.0570E-004</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.7084E-004</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.7578E-004</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.7040E-004</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.5082E-004</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.0821E-004</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.5746E-004</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.4274E-004</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.3860E-004</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.2135E-004</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.1708E-004</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.0012E-004</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">9.7161E-005</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.0389E-004</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.3549E-004</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.1354E-004</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.0624E-004</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.2208E-004</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.7763E-004</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.4618E-004</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.2958E-004</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 2 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 2</td>
    <td align="right">1.5901E-004</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.9876E-004</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.6123E-004</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.3527E-004</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.7626E-004</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.1929E-004</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.7537E-004</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.3781E-004</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.8471E-004</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.6442E-004</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.0816E-004</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.5129E-004</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.1287E-004</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.6158E-004</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.8402E-004</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.0459E-004</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.9441E-004</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.6374E-004</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.0947E-004</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.5964E-004</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.3258E-004</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.6852E-004</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.1529E-004</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.7178E-004</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0006WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.4924E-004</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.6505E-004</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.9806E-004</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.5911E-004</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0007WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.4705E-004</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.0174E-004</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">8.8302E-005</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">8.6718E-005</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0008WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">8.8898E-005</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.8108E-004</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.7117E-004</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">2.4175E-004</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0009WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.7771E-004</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">9.9088E-004</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.0239E-003</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">7.7651E-004</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0010WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4.3877E-004</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.8715E-003</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.9614E-003</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.3476E-003</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0011WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">6.6012E-004</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">9.9984E-004</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.0637E-003</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">6.9941E-004</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0012WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.3008E-004</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">8.7014E-004</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">9.2817E-004</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">6.3565E-004</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0013WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.0625E-004</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4.8600E-004</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">5.1822E-004</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.6285E-004</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0014WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.7913E-004</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4.3502E-004</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4.5940E-004</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.3256E-004</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0015WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.7402E-004</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.8614E-004</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">4.0249E-004</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">3.0321E-004</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0016WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.6976E-004</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.7357E-004</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.6850E-004</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.4938E-004</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0017WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.0752E-004</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.5510E-004</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.4077E-004</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.3710E-004</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0018WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.2053E-004</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.1503E-004</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">9.8446E-005</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">9.5921E-005</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0019WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.0313E-004</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.3241E-004</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.1109E-004</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.0454E-004</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0020WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.2089E-004</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.7230E-004</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.4202E-004</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.2699E-004</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 3 WALL 0021WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 3</td>
    <td align="right">1.5694E-004</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.9033E-004</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.5483E-004</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.3183E-004</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0001WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.7312E-004</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">2.0660E-004</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.6598E-004</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.3362E-004</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0002WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.8021E-004</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">2.4602E-004</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.9485E-004</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.4639E-004</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0003WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">2.0674E-004</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">3.3800E-004</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">2.6716E-004</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.9908E-004</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0004WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">2.8686E-004</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">2.5253E-004</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">2.0141E-004</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">1.5683E-004</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Overcast Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4_SPACE</td>
    <td align="right">BLOCK 2 ADMINISTRATION STOREY 4 WALL 0005WINDOW</td>
    <td align="right">RPOINT_BLOCK 2 ADMINISTRATION STOREY 4</td>
    <td align="right">2.2896E-004</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Clear Sky</td>
    <td align="right">01/21</td>
    <td align="right">DLIGHT_BLOCK 2 ADMINISTRATION STOREY 4</td>
